# OpenDSS Debug Bug Ledger

Ledger format: `1`

The Debug Lead owns this ledger. Workers return evidence to the Debug Lead and do not edit this file directly.

## Active bugs

### DBG-001 — Record Dataset misses most droplets

- Status: `fix committed and HIL verified — Release build and relevant tests pass; batch closure held by DBG-010/DBG-011`
- Priority: `P0 — blocks experiments`
- Accountable owner: Debug Lead
- Expected: Every acquired image passes through the event detector in order. Only then may the system decide first/last occurrence, trajectory, crop creation, or ONNX routing; Record Dataset writes one correctly centered crop per qualifying detected event.
- Observed: `S7-5 OD-0.5` saved 13 crops from 664 sequence frames; `S7-5 OD-0.5-2` saved 3 crops from 423 frames. Visual sampling shows droplets throughout both sequences. Sampled saved crops are centered, so the accepted symptom is low detection/crop-generation recall rather than proven crop-rectangle misalignment.
- Smallest reliable reproduction: the supplied S7-5 manifests and files deterministically show that `S7-5 OD-0.5` received 664 of 7,031 camera delivery IDs and produced 13 crops, while `S7-5 OD-0.5-2` received 423 of 4,476 delivery IDs and produced 3 crops. Both have zero queue rejections and zero consumer failures.
- Observations: source evidence is under `C:\Users\goals\Downloads\DataCapture`; both datasets use DCAM:0 at 1152×288, 8-bit. Dataset capture processes every frame it receives and creates a crop only on `detection.eventEntered`. Approximately 90.5% of camera delivery IDs are absent before the dataset writer, and the retained artifacts do not contain the omitted frames or resolved detector settings.
- Hypotheses: detector event lifecycle/hysteresis may still affect event grouping after lossless delivery is restored; this is a secondary risk, not the primary observed loss.
- Accepted root cause: `CameraService` polls once every 16 ms and calls `ICameraDevice::latestFrame()` once. The DCAM adapter locks only the newest buffer frame (`iFrame = -1`) and assigns total acquired `nFrameCount` as the delivery ID. A roughly 662 fps camera therefore publishes at most roughly 62.5 fps, retaining about 9.45% of acquired frames—the exact ratio in both supplied datasets. `CameraController::frameReady` is emitted before preview coalescing, so loss occurs at the service/device newest-only polling boundary. Dataset Capture, Image Sequence, and Live Sorting all consume this sampled signal.
- Changed files: commit `eda6c768795aecdf258ccd34290eac7e703928a2` changes `app/runtime/dcam_camera.{h,cpp}`, the v2 camera device/service/DCAM adapter, their focused tests and fake, and adds the registered Release service characterization plus real-DCAM headless HIL target and evidence.
- Regression and verification evidence: the two supplied manifests, 1,087 corresponding TIFF frames, and 16 corresponding crop records were reconciled; queue and consumer integrity counters exclude dataset writer loss. The pre-fix Release regression measured 259/270 and 257/2,800 detector completions. After the fix, Release service characterization passes exact acquired/service/detector counts of 270/270/270 at 2304×2304 and 2,800/2,800/2,800 at 1152×288 with zero gaps, ordering errors, pixel-ID errors, or pre-service coalescing. Physical USB HIL drained and detector-completed 3,554/3,554 ROI frames at 710.858 fps and 316/316 full frames at 63.309 fps with zero gaps, duplicates, ordering errors, or DCAM overrun. Full-frame average detector service time was 7.804 ms, mathematically supporting 128.140 fps versus the 89.1 fps CoaXPress specification and 100 fps headroom target. Focused Release camera service, controller, DCAM adapter, and characterization tests pass. Evidence: `docs/debug/evidence/DBG-001-real-dcam-headless-20260730.md`.
- Protected-asset impact: detector and camera-acquisition behavior are protected; characterization evidence is required before behavioral change. Detector delivery must remain an ordered all-acquired-frame path and must not depend on a sampled preview or optional sequence-persistence path.
- Remaining risk and rollback: the short HIL scenes contained no detected droplets, so live droplet recall remains unaccepted; GUI and persistence throughput are not measured. CoaXPress capacity is a user-authorized mathematical check rather than physical CoaXPress HIL. Rollback is `git revert eda6c768795aecdf258ccd34290eac7e703928a2`.
- Exact next action: preserve the passing build/relevant-test evidence and hold closure pending disposition of `DBG-010` and `DBG-011`.

### DBG-002 — Capture integrity reports missing frames without adequate user warning

- Status: `fix integrated — Release build and relevant tests pass; batch closure held by DBG-010/DBG-011`
- Priority: `P1`
- Accountable owner: Debug Lead
- Expected: lossless capture saves all attempted frames or clearly reports degraded/failed capture with saved, rejected, and attempted counts.
- Observed: the Full GUI verification reported 77 saved frames and 47 recorder queue rejections at 2304×2304, 16-bit while the GUI reported only 77 captured. The supplied 1152×288, 8-bit captures report zero queue rejections and zero consumer failures but large `source_frame_gaps`: 6,367, 4,053, and 4,763.
- Smallest reliable reproduction: deterministic service tests show delivery IDs 1 then 4 record two `source_frame_gaps` while completing, and bounded dispatcher overflow records queue rejection. Production code returns success after a rejected Image Sequence handoff and later writes `status: completed` when any frames were saved.
- Observations: two different integrity mechanisms are present and must not be conflated. `source_frame_gaps` measures discontinuities in raw DCAM delivery IDs and alone does not prove camera loss. Queue rejection is application dispatcher loss. Vendor HCImageLive evidence at `C:\Users\goals\AppData\Local\Temp\codex-clipboard-d792c9e4-759b-459b-b523-6ccb01061f31.png` shows 2304×2304, 8-bit, Fast mode, 1.0 ms exposure operating at 63.33 fps; this is the equivalent-settings attempted-throughput acceptance baseline.
- Hypotheses: high-resolution producer throughput exceeds the bounded recorder consumer; hardware throughput remains unmeasured.
- Accepted root cause: Image Sequence queue rejection is only logged and counted; `offerFrame` still reports success, and `stopWithReason` marks the sequence completed without elevating rejected handoffs to a degraded or failed user-visible outcome.
- Changed files: commit `c17e72e393116f05430644c293450cba1921ea74` changes `app/runtime/v2/sequence/image_sequence_capture_service.{h,cpp}` and `app/runtime/tests/image_sequence_capture_service_test.cpp`.
- Regression and verification evidence: `sourceGapCompletion` continues to characterize source-gap semantics. A deterministic blocked-writer overflow regression now proves rejection reports degraded state immediately, finalizes as Failed, retains recovery metadata, does not publish `sequence.json`, and reports attempted/saved/rejected counts and rates separately. Focused Release target build passed; `image_sequence_capture_service_test` passed 1/1 in 0.51 s; scoped diff check passed. Vendor hardware throughput remains to be exercised.
- Protected-asset impact: camera acquisition and persistence are protected; no behavior change without regression and throughput evidence.
- Remaining risk and rollback: throughput loss is now reported factually but this fix does not increase persistence throughput. The integrated Release build and every relevant capture test pass; full-suite closure is held only by `DBG-010` and `DBG-011`. Rollback is `git revert c17e72e393116f05430644c293450cba1921ea74`.
- Exact next action: preserve the passing build/relevant-test evidence and hold closure pending disposition of `DBG-010` and `DBG-011`.

### DBG-003 — Packaged Python provisioner is stale and fails PowerShell 5.1 inventory verification

- Status: `source fix integrated — Release build/53-test gate passes; rebuilt-installer HIL pending`
- Priority: `P1`
- Accountable owner: Debug Lead
- Expected: the packaged provisioner verifies all 37 locked distributions under Windows PowerShell 5.1.
- Observed: the installed script can report `Distribution count mismatch. Expected 37; got 1.` because the parsed JSON array is wrapped as one object; the corrected local script has not been packaged into a rebuilt installer.
- Smallest reliable reproduction: run the packaged provisioner inventory check under Windows PowerShell 5.1.
- Observations: corrected scripts are reported at `C:\OpenDSS\provision-training-runtime.ps1`, Google Drive, and the supplied installer evidence folder.
- Hypotheses: installer payload was built before the corrected provisioner was incorporated.
- Accepted root cause: inventory enumeration relied on PowerShell array-wrapping behavior instead of iterating the distribution object's properties.
- Changed files: `training/python/scripts/windows/provision-training-runtime.ps1` enumerates `distributions.PSObject.Properties`; packaging/preflight sources now carry and validate both CPU and CUDA inventories.
- Regression and verification evidence: five PowerShell parsers pass; installer preflight reports zero errors and only provisional external package/executable inputs. Rebuilt online installer verification remains pending.
- Protected-asset impact: training provisioning/export environment; preserve the qualified trainer and export mechanics.
- Remaining risk and rollback: online PowerShell 5.1 provisioning/package verification is still pending. Reverting the provisioner and package/preflight changes restores the prior GPU-only inventory path.
- Exact next action: run the integrated package/installer gate, including PowerShell 5.1 CPU and CUDA inventory verification.

### DBG-004 — Stale Python registrations make a failed install appear successful

- Status: `ownership-safe source fix integrated — Release build/53-test gate passes; installer HIL pending`
- Priority: `P1`
- Accountable owner: Debug Lead
- Expected: Python detection requires a valid Python 3.12.10 x64 runtime at the intended target.
- Observed: failed installation can leave CPython MSI/bundle registrations while runtime files are absent; a later installer returns success or assumes Python is installed without creating the requested runtime.
- Smallest reliable reproduction: stale registered/missing-target Python scenario described in the installation incident log.
- Observations: local recovery repaired the registration and copied a verified runtime.
- Hypotheses: detection trusts registration/installer exit code instead of validating executable, version, architecture, and target.
- Accepted root cause: the provisioner did not require an exact, runnable installer-owned Python 3.12.10 x64 runtime before accepting registration/installer success and acquiring dependencies.
- Changed files: the provisioner now validates the canonical runtime before reuse, repairs only an OpenDSS-owned registration, may copy an exact verified 3.12.10 x64 registered runtime into the isolated root, refuses to modify stale unowned global Python, and publishes only after exact validation.
- Regression and verification evidence: PowerShell syntax/preflight and Inno compilation pass. Controlled stale-registration installer HIL remains pending.
- Protected-asset impact: training provisioning only; trainer behavior must remain unchanged.
- Remaining risk and rollback: Windows Installer repair/uninstall behavior may depend on elevation policy. Rollback removes only newly installer-owned runtime/registration state and restores any prior owned runtime.
- Exact next action: exercise owned-stale, unowned-stale, and clean-install cases on a disposable Windows installer target.

### DBG-005 — Installer rollback leaves registry and partial-install artifacts

- Status: `transactional rollback source fix integrated — Release build/53-test gate passes; failure-injection HIL pending`
- Priority: `P1`
- Accountable owner: Debug Lead
- Expected: failed installation rolls back owned registrations, candidates, environment paths, and partial artifacts without damaging a previously working Python/runtime.
- Observed: rollback can delete candidate files while leaving CPython registrations and other partial-install state, poisoning the next attempt.
- Smallest reliable reproduction: interrupt or fail provisioning after Python registration but before environment completion.
- Observations: Windows Installer removal returned error 1603 in the reported managed environment.
- Hypotheses: rollback order and ownership tracking are incomplete and do not account for MSI removal failure.
- Accepted root cause: runtime, environment, registration, and selected-profile publication did not share one ownership-aware rollback transaction.
- Changed files: the provisioner now uses scoped runtime/environment/selection candidates and backups, atomically publishes the environment selection, restores prior owned state on failure, removes only newly owned registration state, and preserves valid alternate CPU/GPU environments.
- Regression and verification evidence: transactional markers, path containment, parsers, installer preflight, and Inno compilation pass; installer failure-injection HIL remains pending.
- Protected-asset impact: training provisioning; preserve working installations during rollback.
- Remaining risk and rollback: an MSI uninstall can still return an external Windows Installer error; cleanup refuses to touch unrelated global Python and reports that rollback warning.
- Exact next action: inject failures at runtime, environment, and selection publication boundaries and inventory exact owned artifacts afterward.

### DBG-006 — Installer performs provisioning stages in the wrong order

- Status: `source fix integrated — Release build/53-test gate passes; rebuilt-installer verification pending`
- Priority: `P1`
- Accountable owner: Debug Lead
- Expected: install and verify Python first, create and verify the training environment second, then install the remaining application payload; verified downloads should survive safe retries.
- Observed: the original provisioner downloaded dependency wheels before Python installation and discarded its temporary wheelhouse after attempts, wasting downloads and leaving later stages vulnerable to earlier failures.
- Smallest reliable reproduction: run the original provisioner on a machine where Python installation fails.
- Observations: supplied local source reports reordered provisioning and a SHA-256-verified persistent download cache.
- Hypotheses: installer transaction boundaries were organized around payload acquisition rather than validated prerequisites.
- Accepted root cause: dependency acquisition occurred before exact Python validation and used an attempt-scoped temporary wheelhouse.
- Changed files: the provisioner validates/reuses or installs Python first, then acquires dependencies into a hash-verified persistent per-profile cache, creates/verifies the environment, and publishes it last.
- Regression and verification evidence: preflight proves Python verification precedes dependency downloads; cache hash checks, script parsers, and installer compilation pass. Full online cache-reuse validation remains pending.
- Protected-asset impact: training environment only.
- Remaining risk and rollback: stage boundaries must preserve a previously working Python and environment.
- Exact next action: run clean and retry installer cases and prove verified cache reuse.

### DBG-007 — Installer lacks reliable GPU selection and CPU fallback

- Status: `CPU/GPU path fix integrated — Release build/53-test gate passes; hardware installer HIL pending`
- Priority: `P1`
- Accountable owner: Debug Lead
- Expected: compatible CUDA hardware selects the pinned GPU environment; unavailable or incompatible CUDA selects the pinned CPU environment, and the application discovers either environment.
- Observed: the original provisioner always selected the large CUDA/GPU package set and the installed application only recognized `training-venv-gpu`.
- Smallest reliable reproduction: run Auto provisioning without usable NVIDIA/CUDA access.
- Observations: supplied local changes add `Auto|cpu|cuda`, a CPU lock/inventory, and CPU environment discovery; the existing installed app required a temporary GPU-to-CPU junction.
- Hypotheses: compute profile and environment path were hard-coded.
- Accepted root cause: the provisioner, package payload, v2 application, tests, and build scripts hard-coded the GPU environment and omitted the CPU lock/inventory from the installer contract.
- Changed files: provisioning now supports `Auto|cpu|cuda`, packages both locked profiles, publishes `training-runtime-selection.txt`, preserves alternate valid environments, and makes v2/installer/build/test discovery resolve canonical GPU or CPU paths without junctions.
- Regression and verification evidence: CPU lock/inventory hashes are `02CC2764...A0CC` and `D76236DA...5B09`; five PowerShell parsers, installer preflight, Inno compilation, and focused Release desktop build pass. Full CPU/CUDA provisioning and hardware Auto selection remain pending.
- Protected-asset impact: ONNX and training mechanics are protected; provider selection must retain qualified behavior.
- Remaining risk and rollback: real `nvidia-smi` CUDA 13 detection and online CPU/CUDA provisioning remain unverified. Reverting the source changes restores GPU-only discovery; installed environments are preserved.
- Exact next action: verify CPU, CUDA, stale-GPU/valid-CPU fallback, and upgrade paths from the integrated installer payload.

### DBG-008 — Installer and application version metadata disagree

- Status: `application-derived metadata fix verified in corrected real-v2 installer`
- Priority: `P2`
- Accountable owner: Debug Lead
- Expected: installer and application version metadata derive from one release version.
- Observed: installer reports `0.9.1` while the installed application reports `2.0`.
- Smallest reliable reproduction: compare installer identity with the installed application's displayed version.
- Observations: documented in the Full GUI verification summary.
- Hypotheses: independent hard-coded version sources.
- Accepted root cause: `Desktop_app_v2/App/main.cpp` reports application version `2.0`, while `installer.iss` independently hard-codes installer version `0.9.0`.
- Changed files: `app/runtime/installer/build_installer.ps1`, `app/runtime/installer/installer.iss`, and `app/runtime/installer/preflight_training_installer.ps1`.
- Regression and verification evidence: focused preflight requires one numeric v2 application version, rejects an independently hard-coded installer version, and verifies the build define. The corrected actual-v2 installer reports ProductVersion `2.0` and SHA-256 `342C401E...455E`; complete preflight passes with zero errors or remaining inputs. Evidence is in `docs/debug/evidence/DBG-008-009-013-final-installer-20260730.md`.
- Protected-asset impact: none.
- Remaining risk and rollback: the extraction intentionally fails loudly if the v2 application stops exposing one numeric `setApplicationVersion` value. Reverting the build/preflight/installer changes restores the independent literal.
- Exact next action: retain the compiled metadata evidence and include the fix in the accepted debug integration/commit.

### DBG-009 — Installer progress text does not reflect the active provisioning stage

- Status: `corrected visible raw-progress fix packaged — real-installer HIL pending`
- Priority: `P1`
- Accountable owner: Debug Lead
- Expected: installer text updates as work progresses, including downloading Python, installing Python, verifying Python, creating the environment, downloading/installing dependencies, verifying the environment, and installing the remaining application.
- Observed: the installer appears stale because it continues to display a generic message such as `Configuring environment` while Python installation and other distinct stages run.
- Smallest reliable reproduction: run a fresh installation and compare the visible status text with the provisioner log and process activity.
- Observations: the provisioner reportedly emits textual stages, but the installer UI does not surface them accurately.
- Hypotheses: the installer launches provisioning as one opaque step or does not relay stage events/output to its progress UI.
- Accepted root cause: `RunTrainingProvisioner` launches PowerShell with `SW_HIDE` and waits for completion, so the provisioner's existing stage and package output is deliberately hidden while the installer displays one static message.
- Changed files: `app/runtime/installer/installer.iss` launches the provisioner with a visible window and directs users to it; `training/python/scripts/windows/provision-training-runtime.ps1` titles the console and emits explicit milestones; preflight enforces both behaviors.
- Regression and verification evidence: PowerShell parsers pass; preflight requires the corrected combined argument construction; actual-v2 package and Inno compilation pass; source and packaged provisioner SHA-256 both equal `EAE5F021...80F6`; complete preflight has zero errors/remaining inputs; final Plan Guardian returns `PASS`. Evidence is in `docs/debug/evidence/DBG-008-009-013-final-installer-20260730.md`.
- Validator finding: the first compiled fixture contained a stray quote between `-ComputeProfile Auto` and `-CheckOutput`, which would have made the provisioner reject the combined argument. The corrected source keeps both switches in one syntactically valid Pascal string and preflight now requires that exact construction; the corrected installer must replace the earlier artifact.
- Protected-asset impact: none; status reporting must not alter training or provisioning mechanics.
- Remaining risk and rollback: a real installer run must confirm that the console opens visibly, remains usable during long provisioning, and closes appropriately on success/failure. The installer still waits for the same process and reads the same exit code, so transaction behavior is unchanged. Rollback restores `SW_HIDE` and removes the presentation-only milestone messages.
- Exact next action: run `C:\b\odss-debug-lead-hil\DBG-008-009-installer-final\OpenDSSSetup.exe` on the intended verification target and observe the Training console through success or failure.

### DBG-010 — Locked pretrained checkpoint is incompatible with the Model Test backend

- Status: `one-time canonical checkpoint migration verified — Release build and 53/53 tests pass`
- Priority: `P1`
- Accountable owner: Debug Lead
- Expected: a locked pretrained Model Package accepted by OpenDSS completes the real installed-Python Model Test readiness handshake with matching checkpoint identity, classes, item count, and device.
- Observed: `model_test_controller_test` reaches the real Python backend but fails with `Model Test Python readiness is invalid.` A direct isolated handshake returns `{"schema_version":1,"event":"run_failed","error":"Active checkpoint class/config metadata is invalid."}`.
- Smallest reliable reproduction: run the installed canonical Python with `-I -m droplet_trainer model-test-process --checkpoint <locked MobileNet checkpoint>` and send one valid three-class protocol request.
- Observations: the locked checkpoint SHA-256 is `0542C4955EBCBE74FBA96169967241A9453B2AF135F241097B5CFAE774DD1E35`. It contains `config`, `history`, `identity`, `model_state`, and `optimizer_updates`; `config.classes` is `["0","1","2"]`, but no top-level `class_ids` exists.
- Hypotheses: the qualified pretrained artifact predates the current Model Test checkpoint schema.
- Accepted root cause: `droplet_trainer.model_test_batch_backend.load_active_checkpoint` requires nonempty top-level `class_ids` plus `config`, while the locked pretrained checkpoint records the class IDs only as `config.classes`; the backend returns `run_failed` before readiness.
- Changed files: both bundled pretrained `checkpoint.pth` assets now add only top-level `class_ids`; their `metadata.json` checkpoint hashes are renewed. `app/runtime/scripts/convert_pytorch_model_package.py` and its focused test enforce the one canonical schema for future converted packages. The strict backend and trainer are unchanged.
- Regression and verification evidence: MobileNet migrated from `0542C495...1E35` to `4A8F704B...53EA`; all 244 model-state tensors retain content hash `6A8837FA...2E2E`. EfficientNet migrated from `242ED863...D1C5` to `7496BB0D...4135`; all 360 model-state tensors retain content hash `E04D1B4B...544E`. For both, prior payload values are recursively equal, the only added key is `class_ids=["0","1","2"]`, and the strict installed-Python backend loads the result. ONNX hashes remain MobileNet `FEDB774C...18CD` and EfficientNet `5812FEC3...1044`. Qualified converter tests pass 2/2 and focused backend tests pass 2/2. Per explicit user direction, no prediction comparison was run.
- Protected-asset impact: checkpoint/export mechanics are protected. The user authorized migrating every bundled legacy checkpoint to the one current schema and rejected a permanent compatibility fallback. Weights and ONNX artifacts must remain unchanged.
- Remaining risk and rollback: the migrated checkpoint binaries are intentionally Git-ignored local release assets, so packaging must carry the physical migrated files and their new accepted hashes explicitly. Recoverable originals are under `C:\b\odss-debug-lead-hil\artifact-backups\DBG-010`; restoring those files and metadata rolls back the migration.
- Exact next action: preserve the passing Release/53-test evidence and migrated package assets; originals remain available for rollback. The user explicitly waived prediction comparison.

### DBG-011 — Representative Model Test dataset provenance hash has drifted

- Status: `re-audit accepted — focused and full Release verification pass`
- Priority: `P1 verification blocker`
- Accountable owner: Debug Lead
- Expected: the representative production dataset used by the registered Release test is pinned to its currently accepted, freshly reconciled `dataset.json` identity.
- Observed: the test retained the superseded SHA-256 `E6BCEA0F2F7E192008381329E4D8C355BA2AE2F0BAF867FEADA0F60F255F1C72` while the reviewed current dataset is `58500D725D1E185667225835915DAC64473EB790896B561D6DB892CFBAF9233B`, so the test stopped before inference.
- Smallest reliable reproduction: run registered Release test `model_test_production_model_representative_test` against `C:\Users\goals\OneDrive\Documents\OpenDropletSortingSuite\datasets\prepared\droplet_target_nontarget_3class_starter`.
- Observations: the audit manifest hash still matches its locked value. No matching copy of the expected `dataset.json` hash was found in the supplied dataset tree, Downloads, OpenDSS artifacts, or `E:\OpenDSS`.
- Hypotheses: the external dataset metadata was regenerated after applying a reviewed label.
- Accepted root cause: the test contract pinned a superseded serialization from before `legacy-row-000208` adopted its already-recorded reviewed label `2`. Dataset identity/schema, all 3,620 included record IDs, crop paths, and image hashes, and all 5 rejected records remain stable.
- Changed files: `app/runtime/tests/model_test_production_model_probe.cpp` renews only the expected `dataset.json` SHA-256; `docs/debug/evidence/DBG-011-dataset-reaudit-20260730.md` records the acceptance evidence.
- Regression and verification evidence: the prior full CTest run failed this test only on the exact dataset hash comparison. The fresh reconciliation accepts current hash `58500D72...9233B`, preserves audit-manifest hash `1583ED3D...61ADF`, and records class-count movement from `3142/387/91` to `3142/386/92` caused solely by the reviewed label. The focused representative test passes in 7.19 seconds and the subsequent full Release CTest pass also passes it in 7.30 seconds.
- Protected-asset impact: external scientific dataset provenance; do not overwrite user data or update the accepted hash without restoration or re-audit.
- Remaining risk and rollback: no remaining test blocker is attributed to dataset provenance. Rollback is restoring the prior expected hash; external dataset contents were not modified.
- Exact next action: retain the passing evidence and close with the integrated debug batch after its remaining independent gates.

### DBG-012 — Representative Model Test depends on the user's mutable Active Model selection

- Status: `test isolation fix verified — focused and full Release verification pass`
- Priority: `P1 verification blocker`
- Accountable owner: Debug Lead
- Expected: the registered representative test validates its explicitly pinned qualified model without changing or depending on the user's current Active Model selection.
- Observed: after the `DBG-011` hash gate passed, the test failed because the user had legitimately activated `ImageNet-MobileNet-UAT-20260728` while the test expects `Pre-trained MobileNetV3-Small - Faster copy2`.
- Smallest reliable reproduction: keep exactly one valid but different Active Model in the external registry and run `model_test_production_model_representative_test`.
- Observations: the pinned model entry remains present and its package path is intact. The test already copies model artifacts and registry data into a disposable temporary root before execution.
- Hypotheses: the probe accidentally treated mutable user selection as immutable test provenance.
- Accepted root cause: the probe selected the external registry's `active` entry rather than locating its pinned registry entry by stable ID, then propagated that mutable state into the temporary registry.
- Changed files: `app/runtime/tests/model_test_production_model_probe.cpp` selects the pinned entry by ID and marks only that copied entry active in the disposable registry.
- Regression and verification evidence: pre-fix focused test passed the renewed dataset hash and failed at `Active Model registry identity/path mismatch`. After the fix, the focused test passes in 7.19 seconds and the full Release CTest run passes the same test in 7.30 seconds while leaving the external registry hash unchanged.
- Protected-asset impact: test isolation only; no model artifact, registry, Python backend, inference mechanic, or external user state is modified.
- Remaining risk and rollback: the test still depends on the pinned model package remaining available at its qualified path. Rollback is reverting the test-only selection change.
- Exact next action: retain the passing evidence and close with the integrated debug batch after its remaining independent gates.

### DBG-013 — Command prompt appears when OpenDSS launches

- Status: `v2 GUI-subsystem build/package verification passes — installed-launch HIL pending`
- Priority: `P2`
- Accountable owner: Debug Lead
- Expected: launching OpenDSS displays only the GUI and does not open a command-prompt window.
- Observed: the user reports that a command prompt starts alongside the program.
- Smallest reliable reproduction: launch the same OpenDSS shortcut or executable that produced the reported prompt and inspect its executable path, parent/child processes, and PE subsystem.
- Observations: the first inspected `C:\b\odss-debug-lead-hil\desktop_app\Release\OpenDSS.exe` is subsystem `2`, but its CMake cache proves it is the legacy target (`BUILD_QT_GUI=ON`, `BUILD_QT_GUI_V2=OFF`) and therefore was not valid DBG-013 evidence. The v2 target lacked an explicit Windows GUI classification, while the legacy target set `WIN32_EXECUTABLE ON`. The only machine-wide OpenDSS Start Menu shortcut also targets a deleted temporary installer-smoke directory.
- Hypotheses: the reported prompt came from a v2 executable linked as a console application.
- Accepted root cause: the v2 executable target did not explicitly request the Windows GUI subsystem, and package validation checked executable identity but did not reject a console-subsystem v2 artifact.
- Changed files: `app/runtime/Desktop_app_v2/CMakeLists.txt` declares the target `WIN32`; `app/runtime/scripts/check_package.ps1` rejects packaged `OpenDSS.exe` unless its PE subsystem is `2`; installer preflight requires that guard.
- Regression and verification evidence: actual-v2 Release build passes with `BUILD_QT_GUI=OFF`, `BUILD_QT_GUI_V2=ON`; executable and packaged executable hashes match `1C0463C8...B8EB`; both PE subsystem checks report `2`; complete preflight and final Plan Guardian pass. Installed Start Menu launch remains pending. Evidence: `docs/debug/evidence/DBG-008-009-013-final-installer-20260730.md`.
- Protected-asset impact: none expected.
- Remaining risk and rollback: the stale smoke-test shortcut is a separate installed-state artifact that a clean installer run must replace. Rollback removes `WIN32` and the package guard.
- Exact next action: build the actual v2 target, prove PE subsystem `2`, package it through the guarded path, install it, and verify Start Menu launch creates no console window.

### DBG-014 — Model Test and Training child-process output buffers are unbounded

- Status: `verified — integrated Release/CTest gate passed; committed for push and awaiting acceptance`
- Priority: `P1 reliability`
- Accountable owner: Debug Lead
- Expected: Model Test and Training consume newline-delimited child-process output with bounded application memory and retain only a bounded diagnostic stderr tail.
- Observed: Model Test accumulates stdout until a newline with no maximum line or buffer size; Training accumulates stdout and all stderr without size limits for the life of the process.
- Smallest reliable reproduction: a child process emits an oversized stdout line without a newline and sustained stderr; the current service buffers grow with the emitted byte count instead of rejecting the malformed protocol.
- Observations: the five-minute Model Test timeout bounds elapsed time but not bytes accumulated before expiry. Normal trainer output is newline-delimited JSON plus human-readable stderr.
- Hypotheses: both services omitted explicit protocol-message and diagnostic-tail limits.
- Accepted root cause: both services omitted explicit byte ceilings for child-process protocol messages, and Training retained the complete stderr stream.
- Changed files: `app/runtime/v2/model_test/model_test_service.cpp`, `app/runtime/v2/training/training_service.cpp`, `app/runtime/tests/model_test_service_test.cpp`, and `app/runtime/tests/training_service_protocol_test.cpp`.
- Regression and verification evidence: pre-fix oversized-output fixtures failed; focused service tests pass; final Release build and 53/53 CTest pass. See `docs/debug/evidence/DBG-014-018-simple-fix-gate-20260731.md`.
- Protected-asset impact: trainer mechanics remain unchanged; only C++ child-process protocol consumption and diagnostic retention are in scope.
- Remaining risk and rollback: a future valid JSONL protocol message above 1 MiB would require an explicit contract revision; rollback restores the prior unbounded buffers and removes the two oversized-output fixtures.
- Exact next action: await user acceptance.

### DBG-015 — Model Library disables ListView virtualization

- Status: `verified — integrated Release/CTest gate passed; committed for push and awaiting acceptance`
- Priority: `P2 performance`
- Accountable owner: Debug Lead
- Expected: the Model Library list owns a bounded viewport and instantiates only visible/cached delegates as the library grows.
- Observed: `ModelLibraryWorkspace.ui.qml` places a `ListView` inside a `ScrollView` and binds the view height to `contentHeight`, expanding it to the complete model collection.
- Smallest reliable reproduction: populate a large dynamic model list and observe the view height and instantiated row count scale with the full model count rather than the viewport.
- Observations: Qt virtualizes a bounded `ListView`; binding its height to its total content defeats that behavior.
- Hypotheses: the outer `ScrollView` was retained after dynamic model rows were introduced.
- Accepted root cause: binding the dynamic `ListView` height to its complete `contentHeight` eliminated the bounded viewport required for Qt delegate virtualization.
- Changed files: `app/runtime/Desktop_app_v2/Desktop_app_v2Content/ModelLibraryWorkspace.ui.qml` and `app/runtime/Desktop_app_v2/tests/qml/tst_ShellSingleImage.qml`.
- Regression and verification evidence: the 100-row QML regression proves the view stays smaller than its content and does not instantiate the last delegate; Shell passes 55/55 and the full v2 CTest gate passes 2/2. See `docs/debug/evidence/DBG-014-018-simple-fix-gate-20260731.md`.
- Protected-asset impact: none; presentation and scrolling only.
- Remaining risk and rollback: extremely large real libraries still need ordinary GUI usability observation; rollback restores the expanding height binding and removes the bounded-list assertion.
- Exact next action: await user acceptance.

### DBG-016 — Legacy collection post-processing thread can leak on window teardown

- Status: `verified — integrated Release/CTest gate passed; committed for push and awaiting acceptance`
- Priority: `P2 reliability`
- Accountable owner: Debug Lead
- Expected: every `QThread::create()` object is released after completion even if `MainWindow` is destroyed before the worker finishes.
- Observed: the unparented post-processing thread is deleted only from `finished` handlers that use `MainWindow` as their connection context; destroying the window disconnects those handlers.
- Smallest reliable reproduction: start collection post-processing, destroy `MainWindow` before completion, and observe that the thread's independent `finished -> deleteLater` cleanup connection is absent.
- Observations: UI result delivery correctly uses guarded `QPointer` values; only thread-object cleanup needs an owner-independent connection.
- Hypotheses: cleanup and UI delivery were combined under the window lifetime.
- Accepted root cause: thread-object cleanup was coupled to `MainWindow`'s connection context even though the unparented thread can outlive the window.
- Changed files: `app/runtime/desktop_app/main_window.cpp`.
- Regression and verification evidence: the owner-independent `finished -> deleteLater` topology is present; the legacy `desktop_app` Release target builds; the final integrated Release build and 53/53 CTest pass. See `docs/debug/evidence/DBG-014-018-simple-fix-gate-20260731.md`.
- Protected-asset impact: legacy post-processing behavior remains unchanged; only `QThread` object lifetime is in scope.
- Remaining risk and rollback: teardown during a real long-running legacy post-processing job was not manually exercised; rollback removes the independent cleanup connection and restores the prior context-bound cleanup.
- Exact next action: await user acceptance.

### DBG-017 — Full-size viewer hides image-load failures

- Status: `verified — integrated Release/CTest gate passed; committed for push and awaiting acceptance`
- Priority: `P2 presentation`
- Accountable owner: Debug Lead
- Expected: a failed dynamic image load exposes an error/placeholder state instead of hiding the placeholder behind a nonempty source URL.
- Observed: `FullSizeImageViewerForm.ui.qml` makes the image visible whenever `source` is nonempty and does not expose or handle `Image.Error`.
- Smallest reliable reproduction: set a nonempty invalid provider/file URL and observe that the normal empty-state predicate becomes false even though the image fails to load.
- Observations: the shared viewer is consumed by Capture, Live, Sequence Test, Sequence Viewer, and Label.
- Hypotheses: visibility was based on source presence before asynchronous failure handling was required.
- Accepted root cause: image and placeholder visibility depended only on nonempty source text and ignored asynchronous `Image.Error`.
- Changed files: `app/runtime/Desktop_app_v2/Desktop_app_v2Content/FullSizeImageViewerForm.ui.qml` and `app/runtime/Desktop_app_v2/tests/qml/tst_ShellSingleImage.qml`.
- Regression and verification evidence: invalid-source QML regression proves the failed image is hidden and the placeholder is visible; Shell passes 55/55 and the full v2 CTest gate passes 2/2. See `docs/debug/evidence/DBG-014-018-simple-fix-gate-20260731.md`.
- Protected-asset impact: no acquisition, detector, crop, inference, or persistence behavior changes; viewer presentation only.
- Remaining risk and rollback: unusual decoder failures may differ in timing but use the same Qt error state; rollback restores source-only visibility and removes the invalid-source assertion.
- Exact next action: await user acceptance.

### DBG-018 — Dataset label role map is rebuilt on every query

- Status: `verified — integrated Release/CTest gate passed; committed for push and awaiting acceptance`
- Priority: `P3 quality`
- Accountable owner: Debug Lead
- Expected: the fixed dataset-label role-name mapping is immutable and reused without repeated construction.
- Observed: `DatasetLabelModel::roleNames()` constructs the same four-entry `QHash` on each call.
- Smallest reliable reproduction: call `roleNames()` repeatedly and observe a fresh fixed map is constructed for every invocation.
- Observations: role identities and names are constant for the lifetime of the process.
- Hypotheses: the map was written inline for clarity without caching.
- Accepted root cause: the fixed mapping is reconstructed instead of stored once.
- Changed files: `app/runtime/v2/dataset/dataset_label_controller.cpp`.
- Regression and verification evidence: the exact four role IDs/names remain covered by `dataset_label_controller_test`; focused 3/3 and final integrated 53/53 CTest gates pass. See `docs/debug/evidence/DBG-014-018-simple-fix-gate-20260731.md`.
- Protected-asset impact: none; model role values and names must remain byte-for-byte identical.
- Remaining risk and rollback: negligible because the mapping is byte-identical; rollback restores inline construction.
- Exact next action: await user acceptance.

### DBG-019 — Full-frame Image Sequence persistence rejects frames at sustained 8-bit Fast throughput

- Status: `implemented and verified — probe removed; Release/CTest, actual-v2, and real-camera HIL gates pass; awaiting commit`
- Priority: `P1 experiment blocker`
- Accountable owner: Debug Lead
- Expected: Image Sequence records every accepted source frame at the required full-frame 8-bit Fast acquisition rate, with zero persistence handoff loss; if the system cannot sustain the configured rate, it must not silently claim a complete sequence.
- Observed: full-frame `Sequence-2026-07-31_10-44-52` attempted 242 frames at 84.72 fps, saved 190 at 66.52 fps, and rejected 52 queue handoffs at 18.20 fps (21.49% loss). ROI `Sequence-2026-07-31_10-52-52` at 576×144 attempted 4,169 frames at 1,345.76 fps, saved 273 at 88.13 fps, and rejected 3,896 at 1,257.64 fps (93.45% loss). Both correctly finalized `failed` with `stop_reason: queue_rejection`.
- Smallest reliable reproduction: run full-frame 2304×2304, 8-bit, Fast Image Sequence recording on DCAM:0 until the bounded save queue begins rejecting handoffs; inspect the resulting partial manifest.
- Observations: both original manifests record zero `source_frame_gaps` and zero `consumer_failures`; all recorded loss is explicitly enumerated under `queue_rejections`. The ROI run begins rejecting at source frame 18, consistent with a small bounded queue/in-flight allowance, then accepts isolated frames whenever the consumer frees a slot. Final independent-path real-camera characterization acquired and detector-completed 189/189 frames at 63.309 fps with zero gaps, duplicates, ordering errors, or consumer failures. The exact persistence path saved 155 and rejected 34 at queue high-water 16/16. Its mean serialized writer time was 20.093 ms: 7.022 ms TIFF encode/direct temp write, 1.392 ms write-through publication, 0.829 ms temp open, and 10.545 ms post-publication readability probe. The split diagnostic measured 9.219 ms encode, 2.669 ms temp write, 1.107 ms publish, and 10.397 ms readability probe. Omitting only the probe saved 189/189 with zero rejection, queue high-water 9/16, and 8.646 ms mean writer time; all 189 TIFFs independently verified readable after capture.
- Direct-writer isolation: a test-only direct uncompressed Mono8 TIFF writer preserved 189/189 acquisition, ordered detector completion, and saves with zero rejection, queue high-water 6/16, and 6.090 ms mean writer time (164.19 fps mean capacity). A separate TIFF reader fully decoded all 189 files as 2304×2304 8-bit grayscale. This proves an additional 29.6% mean reduction versus the no-probe `QImageWriter` path, but does not justify the larger protected format change while the smaller no-probe path already measures 115.66 fps mean capacity.
- Acceptance expansion: the user requires the fix decision to account for the actual faster camera transport (user terminology: GigE; prior repository evidence: 89.1 fps CoaXPress target) and slower supported computers. The 63.309 fps USB run is not final acceptance. Uncompressed 2304×2304 Mono8 pixel payload is about 449.7 MB/s at 84.72 fps, 473.0 MB/s at 89.1 fps, and 530.8 MB/s at 100 fps; neither candidate fix reduces this sustained storage rate.
- Provisional native-16-bit evidence: the user supplied a full-frame Fast readout figure of 11.22 ms / 89.1 fps CoaXPress and stated this is probably the 16-bit target. Current production frame conversion downconverts Mono16 to Grayscale8 before Image Sequence persistence, so probe removal alone would not preserve 16-bit pixels. Test-only native-depth actual-camera runs acquired and detector-completed 94/94 at the expected USB 31.601 fps. Qt no-probe saved 94/94 but averaged 13.554 ms (73.78 fps capacity); OpenCV 4.12/libtiff uncompressed averaged 41.163 ms, saved 81/94, and rejected 13; direct libtiff uncompressed saved 94/94 but averaged 15.474 ms (64.63 fps capacity). Every output file independently decoded as 2304×2304 16-bit. The 89.1 fps budget is 11.223 ms and about 946.0 MB/s before overhead, so simple probe removal and every tested separate-file writer are insufficient for native-16-bit target throughput, especially on slower computers.
- User decision: the user accepts persistence frame skips when the system cannot sustain the incoming rate and explicitly authorized the probe-removal fix. Detector delivery is not relaxed. Queue rejection must remain independently counted and must continue producing truthful degraded/Failed state rather than a complete sequence claim.
- Hypotheses: OneDrive/filesystem state can contribute timing variance and long-tail outliers, but direct temp-file writing and write-through publication are materially smaller than encoding and the repeated readability probe. Queue capacity affects burst tolerance only and cannot repair a sustained service deficit.
- Accepted root cause: serialized per-frame persistence service time is below the incoming rate. The largest removable boundary is the redundant post-publication `QImageReader::canRead()` probe, which consumes 10.4–10.5 ms per frame and pushes exact mean service time to 20.093 ms (49.77 fps). Removing only that probe lowers mean service time to 8.646 ms (115.66 fps), eliminates queue rejection, and preserves independently verified readable TIFF output. TIFF encoding remains material but is not the blocker after probe removal; disk write, queue scheduling, and queue capacity are not primary.
- Changed files: production `app/runtime/v2/sequence/image_sequence_capture_service.cpp` removes only the post-publication `QImageReader::canRead()` block and now-unused include. Test-only `app/runtime/tests/dbg019_sequence_persistence_headless.cpp`, its target registration in `app/runtime/tests/CMakeLists.txt`, and `docs/debug/evidence/DBG-019-persistence-characterization-20260731.md` provide characterization and verification. No camera, DCAM, detector, inference, training/export, native-depth conversion, or unrelated persistence file is changed.
- Regression and verification evidence: the focused Release service test passed 1/1. Production-default real-camera HIL acquired, detector-completed, and saved 188/188/188 Mono8 full frames at 63.309 fps with zero gaps, duplicates, ordering errors, queue rejections, or consumer failures and queue high-water 11/16; Pillow fully decoded all 188 TIFFs. Report SHA-256 is `4C872F4F...45A0` and manifest SHA-256 is `3E523BA0...115A`. A fresh Plan Guardian returned `PASS`; the primary Release build and 53/53 CTest passed, and the actual-v2 Release build plus 2/2 CTest passed, including 55/55 QML checks. The guarded standalone package check also passed; packaged executable SHA-256 is `F4BF2AB...775A`, ZIP SHA-256 is `4485A76B...D31E`, and the archive contains the migration instructions. Full hashes and prior boundary runs are recorded in `docs/debug/evidence/DBG-019-persistence-characterization-20260731.md`.
- Protected-asset impact: background persistence mechanics are protected. Any behavioral or concurrency change requires consumer/target mapping, characterization, representative full-frame fixtures, before/after throughput, equivalent hardware evidence, and rollback.
- Remaining risk and rollback: the available physical USB source remained at 63.309 fps and did not reproduce the original manifest-reported 84.72 fps. The user explicitly accepts truthful persistence skips when a faster transport or slower computer exceeds writer capacity. Current production conversion still downconverts Mono16 to Grayscale8, and this fix does not claim native-16-bit zero-loss persistence at 89.1 fps. Rollback restores the removed readability-probe block and include.
- Exact next action: commit the verified DBG-019 batch when authorized; retain truthful persistence rejection and the unchanged every-acquired-frame detector invariant.

### DBG-020 — Per-frame TIFF publication cannot sustain high-rate ROI persistence

- Status: `implemented and verified — final standalone and every-frame camera diagnostic ready; awaiting user manual acceptance and commit authorization`
- Priority: `P1 high-rate experiment blocker`
- Accountable owner: Debug Lead
- Expected: Image Sequence retains every acquired frame for both high-resolution and low-resolution Fast streams while persistence output remains 8-bit, without blocking or dropping ordered detector input.
- Observed: `Sequence-2026-07-31_15-22-04` attempted 4,016 persistence handoffs, saved 778, and rejected 3,238 (80.63%) while reporting zero source gaps and consumer failures. All 778 saved 144×144 TIFFs are valid 8-bit images. The error correctly finalized `failed` with `stop_reason: queue_rejection`.
- Smallest reliable reproduction: record 144×144 Fast Image Sequence output for several seconds with separate per-frame TIFF publication; the 16-slot save queue begins rejecting at delivery 18 because the source materially exceeds separate-file service capacity.
- Observations: the prior manifest's 1,518.38 fps value is not a reliable physical average. The actual-camera chunk-spool HIL measured 992.454 fps at 144×144, still more than three times the prior 294.15 fps separate-TIFF save rate. The same HIL measured 31.601 fps for 2304×2304 16-bit camera input converted to 8-bit output and 63.309 fps for 2304×2304 8-bit input/output.
- Accepted root cause: sustained per-frame TIFF creation/publication overhead, not raw ROI byte bandwidth, limits the current 144×144 path. A larger frame queue only delays rejection. A bounded byte/time pool feeding one append-only sequential spool removes per-file work from acquisition; individual TIFF creation can occur after Stop in a visible Finalizing phase.
- Test-only result: three actual-camera runs preserved exact acquired = detector-completed = spooled counts: 2,951/2,951/2,951 at 144×144 input8/output8, 94/94/94 at 2304×2304 input16/output8, and 189/189/189 at 2304×2304 input8/output8. Every run had zero gaps, duplicates, acquisition/detector ordering faults, spool rejection, or spool failure. The four-buffer pool peaked at two buffers and 1.14–53.08 MB. Post-stop finalization wrote and independently read every 8-bit TIFF.
- User decision: implement this as the last production fix, then build and provide the program executable and a fresh standalone package. Persistence output remains 8-bit for both 8-bit and 16-bit camera input. The bounded spool/finalization design is authorized; detector delivery, camera/DCAM, ONNX, training/export, and unrelated persistence remain protected.
- User-approved simplification: do not add per-frame spool checksums or automatic crash/failure resume. These are unnecessary complexity for this fix; if finalization crashes or fails, it may remain failed. The spool is retained for diagnosis, and completion remains truthful.
- Changed files: Image Sequence persistence service/controller, Finalizing UI and tests, test-only real-camera harness/runners, canonical state/ledger, and DBG-019/020 evidence. Camera/DCAM, detector, ONNX, training/export, and unrelated persistence remain unchanged.
- Regression and verification evidence: focused Release service/controller tests pass. Production real-camera HIL preserves exact acquired = detector-completed = saved counts with zero gaps, ordering faults, queue rejection, or consumer failure at 44×144 input8/output8 (4,240 frames at 1,416.814 fps), 2304×2304 input16/output8 (94 frames at 31.601 fps), and 2304×2304 input8/output8 (189 frames at 63.309 fps). The corrected 44×144 persistence handoff high-water mark is 3/16. The renewed Plan Guardian passed; primary Release/CTest passed 53/53, actual-v2 Release/CTest passed 2/2, and QML passed 56/56. The guarded standalone package check passed. Packaged `OpenDSS.exe` SHA-256 is `3A5BFA2913E0223B2C02F053779D4A45829864BD0ED74916BBA2B899A959363E`; final ZIP SHA-256 is `64BF5037E97BEB0DCBBB95696B9A98C373E839E003732AE0FBB7E0926F0486D8`. The archive includes replacement instructions and a ready-to-run actual-camera diagnostic whose pass condition requires exact acquired = detector-completed = accepted = saved counts plus zero gaps, duplicates, ordering faults, queue rejections, and consumer failures.
- Protected-asset impact: the proposed production change affects protected Image Sequence persistence only. Camera/DCAM acquisition, detector ordering/completion, viewer preview policy, ONNX, training/export, and unrelated persistence remain excluded.
- Remaining risk and rollback: three-second `QFile` runs can benefit from OS caching and do not physically qualify an unavailable 89.1 fps transport or every slower storage device. Bounded buffering cannot make indefinitely slow storage sustain a faster stream. Per-frame checksums and automatic crash/failure resume are user-declined non-goals. Rollback restores the prior per-frame TIFF consumer and synchronous Stop path.
- Exact next action: deliver the verified executable, standalone ZIP, replacement instructions, and every-frame real-camera diagnostic; await user manual acceptance and commit authorization.

### DBG-021 — Multiple simultaneous droplets destabilize detection and crop selection

- Status: `fixed and verified: shared fixed-capacity multi-track processing and shared frame persistence are integrated across current workspaces and maintained headless paths`
- Priority: `P1 experiment correctness`
- Accountable owner: Debug Lead
- Expected: when multiple droplets are simultaneously visible, the detector follows the intended droplet deterministically, does not reject the frame merely because valid component areas add together, and never creates a crop centered on an unrelated or merged region.
- Observed: the user reports that two or more visible droplets can cause complete detection loss, apparently random crop locations, or no detection. Native ordered frames and corresponding crop/event identities have not yet been supplied.
- Smallest reliable reproduction: pending the user's lossless ordered frames, including background establishment, the failure span, surrounding frames, exact `FastEventConfig`, and the corresponding crop/event IDs.
- Observations: static trace confirms `FastEventDetector` thresholds and morphologically filters one foreground mask, rejects the whole frame when aggregate mask area exceeds `maxAreaScaled_`, enumerates connected components, and retains only the largest qualifying component independently each frame. The stored last centroid participates in post-gap event firing but not candidate association. `CropService` deterministically centers its square on the detector-supplied bounding box; it does not choose a separate location. Bounded real-data inspection decoded only source frames 1571–1581, 1848–1858, and 1972–1982 plus crops 14–32. Event 26/source index 1853 shows two simultaneous droplets and a blank/incorrect saved crop. Event 17/source 1576 has a correct crop with a partial second droplet. Event 29/source 1977 is edge-only near the nozzle and remains a possibly merged/partial-mask case.
- Hypotheses: the reported no-detection case is caused by aggregate foreground area from multiple individually valid droplets; apparent random crops arise from largest-component switching, morphology merging nearby droplets into one union box, or post-gap re-entry. The supplied sequence must distinguish these cases.
- User decision: initially use only a narrow slice of `E:\260731 Datacollection\test` around `droplet_000017.png`, `droplet_000026.png`, and `droplet_000029.png`; do not analyze the full dataset. Two agents characterized the bounded data and designed the correction, after which the Debug Lead integrated Candidate A and ran one coherent build/test gate. The user subsequently authorized one investigator and a several-hundred-frame simulation; this replay is capped at source indices 1400–2100 inclusive (701 TIFFs), `dataset.json`, and crops 14–32.
- Accepted root cause: two independent multi-droplet defects are accepted. First, aggregate foreground area can reject multiple individually valid components before component-local limits run. Second, largest-component selection is repeated without identity continuity, allowing an uninterrupted event to switch droplets when their area rank changes. The bounded event-26 window supports the switching failure. Event 29 is not accepted as fixed by this mechanism and remains a separate merged/partial-mask uncertainty.
- Changed files: `app/runtime/fast_event_detector.cpp`, `app/runtime/tests/detector_characterization_test.cpp`, and `app/runtime/tests/detector_contract_parity_test.cpp`. Candidate A removes only the aggregate upper-mask rejection and adds allocation-free nearest-centroid association inside the existing component loop for an uninterrupted active event; component-local limits and legacy largest selection otherwise remain intact.
- Regression and verification evidence: read-only code trace covers `fast_event_detector.{h,cpp}`, `droplet_detector_adapters.cpp`, `crop_service.cpp`, and Live, Sequence Test, Dataset Capture, and legacy event-entry crop consumers. The initial authorized slice inspected 19 crops and 33 source TIFFs; mappings are event 17→1576, event 26→1853, and event 29→1977. Focused characterization covers aggregate-over-cap components, uninterrupted area-rank swapping, deterministic ties, component-local merged-area rejection, and post-gap legacy selection; direct/adapter parity includes a multi-component frame. The corrected fresh Plan Guardian gate passed and the updated Release tests passed 2/2. Camera-only HIL completed 7,108/7,108 Mono8 ROI frames with zero integrity faults but no live droplets. The subsequently authorized production-detector replay decoded all 701 TIFFs at indices 1400–2100 with zero failures, 579 detected frames, and 10 event entries. Against original crop records 15–32, Candidate A reduces 18 crops to nine ordinary 134–136 px entries over the comparable span and produces no crop at Events 17, 26, or 29. Detector timing is 0.568 ms average, 0.814 ms p95, and 0.970 ms p99 (1,761.663 fps average capacity). Evidence is `docs/debug/evidence/DBG-021-bounded-replay-20260801.{md,json}`; JSON SHA-256 is `1E2D4E5B2959DE33FD5082A614F3990557AC5360A4BCA9EA5360D1FBFC60F745`. No DAQ output, full-dataset scan, Graphify, grepai index, or GUI run occurred.
- Test-first multi-centroid prototype evidence: the three-slot, left-to-right centroid prototype replayed the same 701 frames with zero failures, ten entries identical to Candidate A, maximum one active track, and no capacity overflow. Candidate counts were zero on 122 frames, one on 317, and two on 262; every two-candidate frame was one full droplet plus one smaller nozzle/border fragment, never two full qualifying droplets. The prototype prevents the small fragment from becoming a new track but cannot be qualified for simultaneous genuine droplets from this dataset. Diagnostic candidate tracking averaged 0.121 ms (0.187 ms p95, 0.256 ms p99), including a test-only second connected-components pass and JSON/crop work. Evidence is `docs/debug/evidence/DBG-021-multitrack-prototype-20260801.{md,json}`; JSON SHA-256 is `36101B61388246615AE957615EAD8FC7FE4E9E189B70B858E40A01EBFF9B412B`.
- Native multi-droplet qualification: a separate 50-frame clean background window (1400–1449) established both detector streams before replaying 221 target frames (10200–10420). All 271 files decoded and the replay passed with zero failures or capacity overflow. Thirty-nine target frames contained two full qualifying components across 10247–10250, 10303–10309, 10349–10363, and 10395–10407. In the final interval, the prototype created track 4 and its one-time crop at frame 10395 while retaining track 3 through frame 10409; both identities remained stable through 10407. Candidate A stayed on track 3 and emitted no crop/inference entry for track 4. Maximum active tracks were two of three. Production detector timing was 0.672 ms average and 1.043 ms p95; test-only fixed-array tracking was 0.137 ms average and 0.235 ms p95. Evidence is `docs/debug/evidence/DBG-021-multidroplet-replay-20260801.json`; SHA-256 is `AF69129D0F0C6055938E9BC6570B24B614B7F8B210F4FB8633DC41B6FF73D536`.
- User-approved production contract: maintain fixed-capacity concurrent centroid identities; a qualifying unmatched entry-zone droplet creates one new track, one crop, and one inference handoff; existing tracks continue supplying route samples until the configured lost-frame tolerance retires them. The detector must reuse the existing component pass and add no hot-path allocation, lock, sort, square root, or resolution/FPS-dependent time gate. Right-edge/nozzle fragments cannot create new tracks.
- User-approved shared-boundary consolidation: all current workspaces and maintained headless paths call one concrete droplet frame processor for detector/track/new-entry-crop behavior. Fast Image Sequence, Dataset Capture full-frame recording, and Live optional full-frame recording call one concrete persistence service implementing the already verified DBG-020 bounded spool and post-stop TIFF finalization; Sequence Test remains a reader. Keep the design to these two services and do not introduce factories, registries, service locators, or duplicated workspace implementations.
- Implemented result: `DropletFrameProcessor` is the shared detector/crop boundary for Dataset, Live, Sequence Test, Fast Image Sequence, CLI, PipelineRunner, and replay. `FramePersistenceService` is the shared bounded spool/finalizer for Fast Image Sequence, Dataset full-frame recording, and Live optional full-frame recording. The production detector uses three fixed track slots and sixteen fixed candidate slots, deterministic squared-centroid association, entry-zone-only new tracks, and per-track lost-frame retirement without new hot-path allocation, locks, sorting, square roots, or time gates.
- Production verification: the focused Release gate passed 7/7 and Release `ALL_BUILD` passed. The bounded production replay decoded 50 background plus 221 target frames with zero failures/capacity overflow, created one crop for each of five entries, and retained two stable tracks through all four genuine overlap spans. Detector/processor timing was 0.601 ms average and 0.738 ms p95. Evidence is `docs/debug/evidence/DBG-021-production-multitrack-replay-20260801.{md,json}`; JSON SHA-256 is `58D5E4AF09A38570691CF6173F3247A6681982C82D5384F4256AA8B5099818F2`.
- Camera verification: the rebuilt camera→service→production-detector test passed once with 270/270 full frames at 63.177 fps and 2800/2800 fast-ROI frames at 662.325 fps, with zero missing IDs, ordering faults, pixel mismatches, or source coalescing. No DAQ output occurred.
- Route/default follow-up: per-track route sampling is correct in Live and Sequence Test: each pending event retains only the last valid centroid Y for its own track and finalizes it through `ObservedRouteTracker`. The same routing module now exposes `centeredHitBoundary`, used by both workspaces for initial and Reset boundaries at 50% image height. Positive-Y remains Bottom is Hit and Negative-Y remains Top is Hit. Affected builds, V2 app compilation, and the three focused routing/controller tests passed.
- Protected-asset impact: detector, event lifecycle, crop geometry, and hot-path performance are protected. Any fix requires representative multi-droplet fixtures, before/after component and crop facts, unchanged qualified single-droplet behavior, and proof of no new per-frame allocation, contended lock, or material complexity increase.
- Remaining risk and rollback: Candidate A still permits three large non-entry centroid jumps when the tracked droplet leaves and only a right-edge/nozzle fragment qualifies (1907→1908, 1972→1973, and 2041→2042). None fires an event or creates a crop, so the observed random-crop symptom is suppressed, but perfect per-frame identity is not proven. Event 29 remains a separate merged/partial-mask uncertainty. Rollback restores the prior aggregate-mask rejection and largest-component-only selection plus removes the new focused fixtures/harness.
- Exact next action: user acceptance and commit authorization. Merged/partial components such as Event 29 remain outside the qualified multi-component tracking claim.

### DBG-022 — Camera contrast affects preview but not scientific processing or saved images

- Status: `fixed and verified; fresh closure Plan Guardian passed`
- Priority: `P1 experiment correctness`
- Accountable owner: Debug Lead
- Expected: the Camera section is titled `Contrast` and exposes synchronized LOW/HIGH numeric inputs, the two-handle range control, and Auto Contrast. One authoritative adjusted image supplies preview, detector input, Droplet Crop generation, Live optional recording, Single Image, Image Sequence, and Dataset persistence. Exposure and contrast are locked while Image Sequence or Dataset Capture owns Camera.
- Observed: current v2 labels the section `LUT`; the range has no visible numeric inputs or Auto Contrast; `CameraPreviewImageProvider` alone applies `applyLinearPreviewLut`, while `CameraController::frameReady` sends the unadjusted `CameraFrame` to Live, Capture, Dataset, Image Sequence, and Single Image consumers.
- Smallest reliable reproduction: feed a deterministic grayscale gradient through CameraController with a non-default range such as LOW `17`, HIGH `68`; preview pixels change, but detector/crop consumers and saved TIFFs currently match the unadjusted conversion. QML exposes only the range slider.
- Observations and accepted root cause: contrast ownership stops inside the preview provider instead of the Camera processing boundary. Existing consumers independently convert the raw `CameraFrame`, so preview and scientific/persistence paths diverge by design. The minimal correction is one CameraController-owned adjusted-frame publication through the existing `frameReady` interface; no new dispatcher, service, factory, or parallel pipeline is required.
- User decisions: rename `LUT` to `Contrast`; provide bidirectionally synchronized integer LOW/HIGH controls; Auto Contrast initially derives `1%`/`99.5%` histogram percentiles from the unadjusted converted frame; all downstream Camera-derived processing and saving use the adjusted pixels; lock exposure/contrast during Image Sequence and Dataset Capture.
- Authorized consumers/targets: `CameraController`, `frame_conversion`, `CameraPreviewImageProvider`, `LiveSortingController`/service detector-crop input, `CaptureWorkflowController`, `ImageSequenceCaptureService`, `DatasetCaptureService`, `SingleImageCaptureController`/service, the Camera QML form/wrapper, Setup Profile contrast keys, and their focused tests. Detector mechanics, crop geometry, camera acquisition/DCAM, ONNX, DAQ, training/export, and persistence queue/spool mechanics remain unchanged.
- Test-first characterization and regression plan: extend the existing frame-conversion golden fixture plus CameraController/provider tests to prove exact adjusted bytes and Auto Contrast edge cases; extend QML tests for label, accessibility, LOW/HIGH/slider synchronization, Auto Contrast, validation, and active-capture lock; inject the same adjusted-frame bytes through Live, Single Image, Image Sequence, and Dataset paths and verify detector input, crop source, and decoded saved artifacts are identical. Preserve delivery IDs, timestamps, frame ordering, and existing failure reporting.
- Before/after behavior and timing: before, only rendered preview bytes are adjusted; after, each accepted Camera frame is converted/adjusted once before existing downstream publication, while Auto Contrast analysis retains the unadjusted converted frame. The changed seam must add no extra acquisition pass, queue, worker thread, or per-consumer image-adjustment implementation. A focused timing comparison must show no material frame-throughput regression; no hardware is required unless deterministic tests cannot qualify the publication boundary.
- Implemented result: `CameraController` now converts and applies the authoritative Contrast range once, then publishes the adjusted Mono8 `CameraFrame` through the existing `frameReady` boundary used by Live, Single Image, Image Sequence, Dataset Capture, detector/crop, and Camera-derived persistence. The preview provider stores only that already-adjusted frame. Auto Contrast uses the latest stored unadjusted normalized frame. Setup Profiles read legacy `preview_lut_min/max` keys but write `contrast_min/max`. The QML section is `Contrast` with synchronized validated LOW/HIGH fields, the range control, Auto Contrast, and capture locking.
- Regression and verification evidence: focused Release builds passed for the affected Camera/controller/provider and QML targets. Seven focused C++ tests passed: frame conversion, preview provider, Camera controller, Live, capture workflow, Single Image, and Image Sequence. `camera_controller_test` proves exact adjusted downstream bytes while preserving delivery ID, timestamp, format, bit depth, row bytes, ordering, preview freshness, and its existing sustained stress threshold; because every protected consumer remains on that single existing `frameReady` interface, no duplicate per-consumer adjustment path was added. The isolated QML Contrast contract passed 3/3, including label/accessibility, slider/field synchronization, validation restoration, Auto Contrast, and collection lock. A broad QML run passed the changed Contrast coverage and 55 tests but retained one unrelated order-dependent Label workspace click failure; the same Label test passes in isolation. `git diff --check` passed. No hardware, DAQ output, Graphify, grepai, acquisition, detector mechanics, crop geometry, ONNX, training/export, or persistence mechanics changed.
- Remaining risk and rollback: publishing adjusted Mono8 frames makes the existing 8-bit persistence contract explicit for Camera-derived outputs and must not falsify delivery metadata. Legacy Setup Profiles using `preview_lut_min/max` require read compatibility while new writes use contrast terminology. Rollback restores preview-provider-only LUT application and the prior QML controls/tests.
- Closure gate: fresh read-only Plan Guardian returned `PASS`; the diff matches `UAT-CAMERA-CONTRAST-002`, remains on the existing Camera/QML/profile seams, and leaves protected acquisition, detector mechanics, crop geometry, ONNX, DAQ, training/export, and persistence mechanics intact.
- Exact next action: proceed with the separate DBG-023 iterative Auto Exposure record. DBG-024 dataset provenance and deferred API consolidation remain outside this closed bug.

### DBG-023 — Auto Exposure is single-frame/non-iterative instead of bounded feedback

- Status: `fixed and verified`
- Priority: `P1 capture usability and repeatability`
- Accountable owner: Debug Lead
- Expected: Auto Exposure uses a bounded feedback loop over newly acquired unadjusted frames, converges the frame p95 toward approximately `180`, respects Camera-reported exposure limits, stops on convergence/clipping/no-progress/timeout/cancellation, and leaves the final factual applied exposure visible. Exposure remains locked while Image Sequence or Dataset Capture owns Camera.
- Observed: the current Camera UI has no Auto Exposure action and exposure edits apply one requested value without measuring the resulting image. There is no Camera exposure-bounds contract available to the controller.
- Smallest reliable reproduction: use a deterministic fake Camera whose frame p95 changes predictably with exposure. Starting materially below target should require more than one applied exposure before convergence; bounds and a flat response must terminate safely rather than loop indefinitely.
- Accepted root cause and minimal correction: CameraController lacks both an exposure-limit seam and an iterative feedback state machine. Add one narrow Camera-device/service query for factual exposure limits and one controller-owned bounded Auto Exposure loop. Reuse existing serialized configuration and frame delivery; add no second acquisition path, worker pool, strategy abstraction, or vendor call from QML.
- User decisions: target unadjusted-frame p95 near `180`; iterate over resulting frames rather than deciding from one image; keep the implementation simple; lock exposure during Image Sequence and Dataset Capture.
- Authorized targets: Camera device/service/controller exposure-limit and Auto Exposure seams, DCAM exposure property readback only as necessary to report limits, Camera QML action/status, and deterministic focused tests. Camera acquisition ordering, detector/crop behavior, Contrast transform, DAQ, ONNX, training/export, and persistence mechanics remain unchanged.
- Test-first characterization: fake-camera tests cover multi-step convergence, clamping at reported minimum/maximum, clipped/high-image reduction, flat/no-progress termination, timeout/cancellation, final exposure readback, and active-capture lock. QML tests cover action availability and invocation. One bounded Camera HIL pass is required only after deterministic tests pass and must not fire DAQ.
- Remaining risk and rollback: exposure response can be nonlinear or noisy across devices, so updates must be ratio-limited and iteration/time bounded. Rollback removes Auto Exposure and the exposure-limit query while retaining ordinary manual exposure application.
- Implemented result: the Camera device/service/controller seam now reports factual exposure limits and owns a bounded p95 feedback loop targeting `180 +/- 8` from fresh unadjusted frames. Updates are ratio-limited to `0.5x`-`2x`, bounded by eight applies and three seconds, and terminate on convergence, limits, no progress, cancellation, configuration error, or Camera unavailability. QML exposes one Auto Exposure action beside manual exposure and keeps the shared collection lock. DCAM applies readout speed before exposure so the final exposure write remains authoritative on hardware.
- Regression and verification evidence: focused Release tests passed for Camera controller, Camera service contract, and DCAM device. `camera_controller_test` now covers multi-step convergence, reported upper-limit termination, flat-response/no-progress termination after exactly two applies, the three-second no-frame timeout with zero applies, and cancellation; its affected rerun passed 1/1. The isolated QML Auto Exposure contract passed 3/3. The DCAM property-order regression passed 1/1 after the hardware-discovered ordering correction. One bounded real-Camera pass converged from approximately `0.515 ms` to `14.515 ms` with a stable preview and no readback error; the original exposure was restored to the Camera-quantized factual value `0.519 ms`, the Camera returned Connected, and the application closed normally. No DAQ output occurred. `git diff --check` passed.
- Closure gate: fresh read-only Plan Guardian returned `PASS`; implementation and focused evidence match `UAT-AUTO-EXPOSURE-002`, including convergence, bounds, no-progress, timeout, cancellation, collection lock, factual DCAM limits/readback, and the hardware-justified property order.
- Exact next action: proceed to the separate DBG-024 dataset-provenance record. Deferred API consolidation remains outside this closed bug.

### DBG-024 — Dataset camera provenance omits effective exposure and Contrast

- Status: `fixed and verified`
- Priority: `P1 collection reproducibility and retrieval`
- Accountable owner: Debug Lead
- Expected: each production Dataset Capture records exactly one effective Camera snapshot at Start in `dataset.json` under `capture.camera_settings`, including device ID, accepted image width/height/bit depth, adjusted pixel format, factual exposure milliseconds, readout mode, Contrast LOW/HIGH, and adjustment mode. The snapshot is retrieval-only provenance: missing values and mismatches never reject dataset loading, labeling, training, Model Test, or inference.
- Observed: the existing dataset manifest and capture service already persist a one-time `camera_settings` object supplied at Start, but the production provider includes only device ID, image dimensions, bit depth, and source. Effective exposure, readout mode, and Contrast are omitted.
- Smallest reliable reproduction: construct the production Camera-settings snapshot with known exposure/readout/Contrast values and confirm the resulting Dataset manifest retains them unchanged. Separately alter only `camera_settings` and confirm training samples remain identical.
- Accepted root cause and minimal correction: the production `CaptureWorkflowController` provider in v2 application assembly builds an incomplete `QJsonObject`; persistence and manifest load already preserve arbitrary retrieval-only Camera keys. Add the missing factual fields at that single provider, including `pixel_format: gray8` and `adjustment_mode: linear_contrast`, and focused characterization only. Do not add a second settings store, compatibility gate, schema migration, or training configuration input.
- User decisions: record effective Camera setting/Contrast/exposure in the dataset drop file during collection; the values are read-only retrieval metadata; missing or mismatched settings must not matter during training.
- Authorized targets: v2 application Camera-settings provider and focused capture/manifest tests proving the Start snapshot and training neutrality. Dataset persistence mechanics, crop/detector behavior, Camera acquisition/configuration, training/export implementation, Model Test, inference, DAQ, and unrelated metadata remain unchanged.
- Test-first characterization: verify exact Start snapshot fields/values including adjusted pixel format and adjustment mode, later provider changes do not mutate the stored request, manifest round trip preserves them, and two otherwise identical manifests with different or missing Camera settings yield identical training samples.
- Protected-asset impact: no persistence algorithm, Camera/DCAM behavior, detector, ONNX, Python training/export, or DAQ behavior changes. The existing dataset manifest object and capture request copy remain the authoritative seams.
- Remaining risk and rollback: numeric/string formatting must preserve factual controller values without inventing compatibility semantics. Rollback removes the six added provider fields and their characterization; existing dataset manifests remain valid.
- Scope gate: fresh read-only Plan Guardian returned `PASS` after the Start snapshot explicitly included adjusted `gray8` pixel format and `linear_contrast` adjustment mode required by `UAT-DATASET-CAMERA-PROVENANCE-001`.
- Implemented result: the existing production Dataset Capture Start snapshot now includes factual `exposure_ms`, `readout_mode`, `pixel_format: gray8`, `contrast_min`, `contrast_max`, and `adjustment_mode: linear_contrast` alongside device ID, accepted dimensions/bit depth, and source. The existing capture request copy and manifest object remain the only persistence seam; no history or compatibility behavior was added.
- Regression and verification evidence: `dataset_capture_recovery_test` proves the exact production-shaped snapshot is copied at Start, later caller mutation does not change it, and final `dataset.json` round-trips it unchanged. `dataset_manifest_v2_test` proves different and empty permitted Camera-settings objects yield identical training sample identity, class, and crop path without error. Both focused Release tests passed 2/2, the changed v2 application target compiled successfully, and `git diff --check` passed. No Camera/DCAM, hardware, DAQ, detector/crop, persistence mechanics, training/export, Model Test, or inference behavior changed.
- Closure gate: fresh read-only Plan Guardian returned `PASS`; the six retrieval-only Start facts and focused evidence match `UAT-DATASET-CAMERA-PROVENANCE-001` without changing persistence, compatibility, training, hardware, or UI behavior.
- Exact next action: return to `DBG-INTAKE` and await user direction. The deferred API-consolidation assessment remains preserved in `docs/debug/camera-pipeline-priorities-and-deferred-consolidation.md`.

### DBG-025 — Applying 1 ms exposure can overrun the DCAM ring buffer

- Status: `fixed and verified; fresh closure Plan Guardian passed`
- Priority: `P0 Camera usability and acquisition integrity`
- Accountable owner: Debug Lead
- Expected: applying `1.00 ms` while streaming restarts acquisition without losing the Camera or exceeding the DCAM ring buffer; the Exposure field always displays exactly two digits after the decimal while retaining factual numeric application.
- Observed: the prior v2 executable could enter Unavailable after a `1 ms` edit with `DCAM ring buffer overrun: 20 unread frames exceed 16 buffers`. The exposure field also exposed unbounded Camera readback precision instead of two decimal places.
- Smallest reliable reproduction: stream the physical Camera at `2304 x 2304`, `16-bit`, `Fast`, and Contrast LOW/HIGH `0`/`89`, enter `1` in Exposure, and finish editing. Independently provide controller readback `10`/`0.519...` and verify the UI renders `10.00`/`0.52`.
- Accepted root cause: the overrun is sustained processing overload, not a first-drain restart transient. After the required normalized Mono8 frame was retained for Auto Exposure/Auto Contrast, the CameraController acquisition callback additionally constructed a full-frame Contrast-adjusted `QImage` and copied those adjusted pixels back into another `CameraFrame`. At full-frame Fast cadence, that extra adjusted-image allocation/pass plus copy-back held the ordered drain long enough for the protected 16-frame DCAM ring to fill. The DCAM adapter correctly failed factually instead of silently skipping frames.
- Implemented result: Contrast now uses an exact precomputed 256-entry lookup table, and CameraController applies it directly to one detached copy of the normalized Mono8 `CameraFrame`. This replaces the prior adjusted-`QImage` allocation/pass and subsequent CameraFrame copy-back with the single copy still required to preserve the unadjusted normalized frame for Auto Exposure/Auto Contrast, while preserving the existing ordered `frameReady` boundary. Exposure formatting is presentation-only and always uses two decimal places; the raw controller value remains available for factual application and dataset provenance. The DCAM ring size, acquisition ordering, detector interface, persistence mechanics, and failure semantics are unchanged.
- Regression and verification evidence: the exact all-256-value LUT golden case passed. The rebuilt v2 application and focused QML target compiled; the isolated exposure-format QML contract passed for `10.00` and `0.52`. The focused Camera controller test passed after one transient no-output harness flake. Physical no-DAQ HIL at `2304 x 2304`, `16-bit`, `Fast`, Contrast `0`/`89` remained Streaming for 10 seconds at the prior approximately `42.96 ms`, then remained Streaming for another 10 seconds after applying `1 ms`; the field showed `1.00` and no ring overrun occurred. Camera was stopped, the prior exposure restored, Camera returned Connected, and the application closed normally. No DAQ output occurred.
- Closure gate: fresh read-only Plan Guardian returned `PASS`; the normalized Mono8 frame is retained for unadjusted analysis, only one detached normalized-frame LUT copy remains, two-decimal formatting is presentation-only, and the exact physical HIL matches the reported scenario.
- Protected-asset impact: no DCAM acquisition or configuration code changed. Every acquired frame still reaches the existing ordered CameraController boundary or the operation fails factually; no silent frame skipping, buffer increase, alternate acquisition path, queue, or worker was added.
- Remaining risk and rollback: the characterized physical claim covers the reported full-frame USB configuration and bounded 20-second run, not every transport or slower machine. Rollback restores the prior per-pixel transform and adjusted-QImage copy plus raw exposure text binding; DCAM behavior is unaffected.
- Exact next action: return to `DBG-INTAKE` and await user direction.

### DBG-026 — Live and Sequence Test duplicate the droplet run-event lifecycle

- Status: `fixed and verified`
- Priority: `P2 behavior-coherence refactoring`
- Accountable owner: Debug Lead
- Expected: after the shared `DropletFrameProcessor` reports rejected candidates, new-entry crops, visible tracks, and ended tracks, one concrete deterministic run-event component creates event identities and crop artifacts, validates classification results, selects the predicted class, resolves the configured decision, tracks the last valid centroid Y, calculates the observed route, and finalizes the event identically for Live and Sequence Test.
- Observed: `LiveSortingService` and `SequenceTestService` independently implement equivalent `PendingEvent` storage, event numbering and timestamps, crop PNG encoding, score validation and argmax, decision resolution, last-Y tracking, ended-track finalization, and pending-event flush behavior. Their input scheduling, failure propagation, persistence, and physical DAQ dispatch are intentionally different and remain separately owned.
- Smallest reliable characterization: feed the same deterministic `DropletFrameProcessingResult` sequence through the existing Live and Sequence Test service paths and the new direct component fixture. Cover rejected candidates, one classified entry, score-size/non-finite failure, visibility and last-Y updates, decision resolution before lifecycle end, boundary replacement before finalization, ended-track completion, final pending flush, duplicate track entry, capacity exhaustion, and failed/suppressed DAQ status propagation. Before and after must produce the same event IDs/order, crop bytes, class/scores, decision, observed route, DAQ status, and caller-visible failure outcome.
- Accepted root cause and minimal correction: the detector/crop boundary was consolidated in DBG-021, but the deterministic event lifecycle immediately downstream remained copied in Live and Sequence Test. Add one concrete `run::DropletRunEventProcessor`; migrate only those repeated transitions. Do not combine the separate prepared-model loading contracts in this slice and do not create a factory, registry, strategy selector, service locator, workspace-specific subclass, or parallel detector/crop implementation.
- Authorized production targets: new `app/runtime/v2/run/droplet_run_event_processor.{h,cpp}`, `app/runtime/v2/live/live_sorting_service.cpp`, `app/runtime/v2/sequence_test/sequence_test_service.cpp`, and source registration in `app/runtime/Desktop_app_v2/App/CMakeLists.txt`. Authorized tests are one focused direct component test, the existing Live/Sequence service tests, and their registration in `app/runtime/tests/CMakeLists.txt`. Stop for user direction if implementation requires any other production path.
- Preserved owners and non-goals: `DropletFrameProcessor` continues to own detector invocation, fixed-capacity track output, and new-entry crop creation. Live retains Camera input, dispatcher/threading, bounded persistence queue, Run checkpoints, optional sequence spool, failure accounting, and its physical DAQ callback boundary. Sequence Test retains file scheduling, Stop synchronization, Run writer calls, progress, and its physical DAQ callback boundary. Do not change Camera/DCAM, detector mechanics or capacities, crop geometry, ONNX/model loading, DAQ hardware behavior, manifests/schemas, frame persistence, output names, timestamps, event ordering, or user-visible behavior.
- Required verification: test-first direct characterization of the shared state machine; affected Release build; direct component plus existing Live and Sequence Test service tests; before/after event and failure comparison; `git diff --check`; and one fresh read-only Plan Guardian before closure. No HIL is required because Camera acquisition and physical DAQ dispatch remain unchanged.
- Protected-asset impact: the slice moves existing inference-result validation, route/decision bookkeeping, and DAQ-status recording behind one deterministic owner but does not change ONNX execution, detector/crop mechanics, physical pulse dispatch, or persistence algorithms. Rollback is the bounded DBG-026 implementation diff.
- Scope gate: fresh read-only Plan Guardian returned `PASS`; the exact write set and preserved ownership match the user-approved behavior-coherence consolidation without changing detector/crop, model loading, scheduling, persistence, schemas, or physical DAQ dispatch.
- Implemented result: added one concrete `run::DropletRunEventProcessor` and migrated Live and Sequence Test to it. The component owns event identity/order, crop PNG bytes, rejection records, classification validation and argmax, decision resolution, last valid centroid Y, observed route, ended-track finalization, pending flush, duplicate/capacity enforcement, and cancellation-time source-entry discard. Live and Sequence Test supply their existing persistence and DAQ-dispatch callbacks, so their scheduling, threading, Stop, writer, failure, and hardware boundaries remain distinct.
- Verification evidence: Release builds passed for the direct component and all five affected service/controller targets. Final focused CTest passed 5/5 (`droplet_run_event_processor_test`, `sequence_test_service_test`, `sequence_test_controller_test`, `live_sorting_service_test`, and `live_sorting_controller_test`). A single load-sensitive Sequence controller timeout passed three consecutive isolated reruns and the final combined gate. The complete v2 Release application and all Qt Design Studio dependencies compiled and linked successfully from the already-qualified short root `C:\b\d13`; output `Desktop_app_v2App.exe` is 7,963,648 bytes with SHA-256 `66E704B4EACD6E43A53AC608FB14DA3F5023CCDF74BDB1FBDEA0A6EB0223641F`. The superseded nested-root attempt generated a 299-character MSBuild tracking path while Windows long paths are disabled; using the repository's established actual-v2 root resolved that build-layout error without product or machine-wide changes. `git diff --check` passed for every DBG-026 path.
- Closure gate: fresh read-only Plan Guardian returned `PASS`; the implementation and evidence satisfy the authorized shared-event-lifecycle slice, preserve protected owners, and introduce no material deviation.
- Remaining risk and rollback: no Camera or physical DAQ HIL was required or performed because acquisition and pulse dispatch are unchanged. No DBG-026 build blocker remains. Build roots with unnecessary nesting can still exceed legacy MSBuild tracking-path limits and should not be used for the actual-v2 application; `C:\b\d13` is the qualified root. Rollback is the bounded DBG-026 component, two consumer migrations, CMake registrations, and focused test.
- Exact next action: return to `DBG-INTAKE` and wait for the user's next authorized debug or consolidation item.

### DBG-027 — Offline native-crop materialization downsamples to 64 before the 96-pixel model boundary

- Status: `fixed and verified`
- Priority: `P1 experiment correctness and provenance`
- Accountable owner: Debug Lead
- Expected: every offline experiment path that reconstructs a stored native TIFF crop for model-ready materialization resizes it directly with Pillow BOX to `96 x 96`; p1/p99 or fixed-LUT processing then operates on that 96-pixel image, and spatial ablation outputs are also 96 x 96.
- Observed: `binary_transfer.py` reconstructs native crops with BOX to `64 x 64`, applies p1/p99 or fixed-LUT processing, saves 64-pixel PNGs, and relies on the trainer to resize them to the 96-pixel network input. Its native-circle ablation path separately writes BOX64 images.
- Smallest reliable reproduction: reconstruct a non-64 native crop through `reconstruct_raw_crop()` and observe a `(64, 64)` result; materialize the per-crop control and observe that its percentile normalization is calculated after that downsample rather than after direct BOX96.
- Accepted root cause: reusable experiment helpers retained the base Dataset Capture 64-pixel crop convention even though these derived model-ready experiments use a fixed `96 x 96` input. The base production crop contract and the offline model-ready materialization contract were conflated.
- User decision: the intermediate 64-pixel conversion is rejected; these native-crop paths must be direct BOX96. Existing hash-bound datasets, checkpoints, predictions, and reports remain immutable historical evidence and are not rewritten.
- Authorized changed files: `C:/Dev/OpenDSS-Renewal/training/python/droplet_trainer/publication_experiments/binary_transfer.py` and `C:/Dev/OpenDSS-Renewal/training/python/tests/test_binary_transfer_experiment.py`. No OpenDSS application, production crop service, base dataset schema, trainer transform, checkpoint, or frozen external artifact is authorized for modification.
- Changed files: `C:/Dev/OpenDSS-Renewal/training/python/droplet_trainer/publication_experiments/binary_transfer.py` and `C:/Dev/OpenDSS-Renewal/training/python/tests/test_binary_transfer_experiment.py`. Their final SHA-256 values are `E31FBF73193E52BCE8CBD784C68B1D40F566DACFDE100364D78E9F96C25AEFF1` and `C914E351111F36EFEC2CC061DD7601FF0727CDC35969F87FE7C883F9A537E1E1`.
- Implemented result: one `MODEL_INPUT_SIZE = (96, 96)` contract now controls native TIFF crop reconstruction and native-circle ablation output. Per-crop p1/p99 and fixed-LUT transforms consume the direct BOX96 pixels; raw/fixed/per-crop manifests retain BOX96 dimensions in provenance. The center-control mask is dimension-derived and preserves the historical 64-pixel geometry while scaling correctly for 96-pixel inputs.
- Regression and verification evidence: the focused binary-transfer module passes 12/12, including a non-64 native fixture that proves exact direct BOX96 pixel equality and exact p1/p99-after-BOX96 output; fixed-LUT and circle outputs are asserted at 96 x 96. The related binary-control diagnostics module passes 4/4. The untracked-file whitespace check passes for both changed paths, and targeted inspection finds no remaining BOX64 resize in `binary_transfer.py`.
- Closure gate: a fresh read-only Plan Guardian returned `PASS`; the two-file implementation matches the DBG-027 scope and preserves the production/base 64-pixel crop contract, trainer/network boundary, raw TIFFs, and all frozen datasets, checkpoints, predictions, and reports.
- Protected-asset impact: the reusable offline trainer-adjacent materializer is protected experiment infrastructure. Consumers are the fixed-LUT, per-crop/raw control, LUT-swap diagnostic, and native-circle preparation paths. Training architecture, augmentation, ONNX export/inference, production acquisition/crop behavior, and raw TIFFs remain unchanged.
- Remaining risk and rollback: historical BOX64 results remain valid only for their recorded hybrid pipeline and cannot be relabeled as direct96 evidence. Rollback restores the two BOX64 calls and removes the focused direct96 regression, without touching historical artifacts.
- Exact next action: return to `DBG-INTAKE`; bind the corrected reusable-script hash before a future experiment and do not relabel historical BOX64 results as direct96 evidence.

### DBG-028 — Main program creates 64-pixel crops before the 96-pixel model boundary

- Status: `fixed — production correction verified`
- Priority: `P1 production and dataset correctness`
- Accountable owner: Debug Lead
- Expected: the installed OpenDSS application creates one centered/clamped grayscale Droplet Crop directly at `96 x 96`; Dataset Capture saves that 96-pixel PNG, Live and Sequence Test classify the same 96-pixel crop, run and Dataset provenance record 96, and Label presents the factual 96-pixel contract.
- Observed: the shared production `CropService` resizes to `64 x 64`; Dataset manifests default to and require 64; Label displays 64; `OnnxClassifier` then resizes the crop again to its metadata input size, normally 96.
- Smallest reliable reproduction: pass a deterministic non-square grayscale frame and bounding box through `CropService::makeDatasetCrop()` and observe a 64 x 64 image; complete Dataset Capture and observe 64 x 64 crop settings/PNG before ONNX preprocessing resizes it to 96.
- Accepted root cause: the application retained the historical 64-pixel Dataset artifact contract after the selected model/trainer boundary became fixed at 96 pixels, creating an unintended intermediate resize.
- User decision: correct the installed main program, not only offline experiment tooling. Leave the completed `DBG-027` files and historical offline artifacts unchanged. New production outputs are fixed 96 x 96; existing 64 x 64 Datasets remain readable but are never emitted by the corrected native capture path.
- Authorized authority files: `docs/v2/design/consolidated-design-draft.md`, its lock, `docs/v2/canonical/detailed-workflows.md`, and `docs/v2/canonical/information-architecture.md` update the fixed product contract from 64 to 96.
- Authorized production files: `app/runtime/crops/crop_service.{h,cpp}`, `app/runtime/v2/dataset/dataset_manifest_v2.{h,cpp}`, `app/runtime/Desktop_app_v2/App/main.cpp`, and `app/runtime/Desktop_app_v2/Desktop_app_v2Content/LabelWorkspace.ui.qml`.
- Authorized tests: `app/runtime/tests/crop_golden_test.cpp`, `app/runtime/tests/dataset_manifest_v2_test.cpp`, and `app/runtime/tests/dataset_capture_recovery_test.cpp`. Existing QML Shell coverage may be run unchanged; no new production test-only API is authorized.
- Consumers and targets: `DropletFrameProcessor` is the single crop caller for Dataset Capture, Live, Sequence Test, and maintained CLI/headless processing. Dataset Capture writes its crop PNG; Live/Sequence Test pass the same crop to inference and event persistence. Build targets are `opendss_crop_golden_test`, `dataset_manifest_v2_test`, `dataset_capture_recovery_test`, and the actual-v2 application/QML Shell target.
- Required characterization and regression evidence: the exact centered/clamped source rectangle and `INTER_AREA` pixels remain unchanged except for the 96 target; a deterministic golden fixture proves 96 x 96 output; Dataset Capture proves a readable 96 x 96 PNG and 96 provenance; manifests round-trip current 96 and continue loading historical 64 while rejecting other sizes; the Label placeholder says 96; affected builds/tests and `git diff --check` pass.
- Protected-asset impact: crop resolution and its factual persistence contract change. Camera/DCAM acquisition, detector configuration/tracking/geometry, source crop rectangle, ONNX metadata/preprocessing/normalization, trainer mechanics, DAQ, and frame persistence remain unchanged. No HIL is required because the same deterministic frame/crop boundary is covered before inference and no hardware behavior changes.
- Remaining risk and rollback: existing 64-pixel Datasets remain historical inputs and may still be resized by the trainer/model when deliberately loaded; this correction only guarantees direct96 for new application-created crops. Rollback restores the 64 constant/contract/text while retaining backward-readable manifests.
- Changed behavior: `CropService` now produces the single centered/clamped `96 x 96` grayscale crop directly with the existing `INTER_AREA` operation. New native Dataset manifests and saved crop PNGs are 96 x 96, run provenance and Label report 96, and existing 64 x 64 Dataset manifests remain loadable but cannot be emitted by the native save path. `OnnxClassifier` preprocessing and the completed `DBG-027` offline files are unchanged.
- Verification: the master-design lock passes at SHA-256 `562ED7847334775D5DDA7B357ACF76F2B0908D7F07F50C13C32AD50010058437`; `git diff --check` passes; Release `crop_golden_test`, `dataset_manifest_v2_test`, and `dataset_capture_recovery_test` pass 3/3; the actual-v2 `Desktop_app_v2App` and `tst_ShellSingleImage` targets build against the exact locked ONNX Runtime 1.25.1 CUDA 13 hashes; and `ShellSingleImage` plus `ShellSingleImageNativeWindowClamp` pass 2/2.
- Closure gate: a fresh read-only Plan Guardian returned `PASS`; the bounded diff and evidence match the user decision, `DBG-028`, `O-PROTECT-001`, and the renewed canonical 96 x 96 contract. Existing unrelated dirty work remains outside this bug.
- Exact next action: return to `DBG-INTAKE`. Packaging exclusion of unused `publication_experiments` source is a separate cleanup and is not part of this fix.

## Bug record format

Each bug record must contain:

- stable bug ID;
- status and accountable owner;
- expected and observed behavior;
- smallest reliable reproduction;
- observations, hypotheses, and accepted root cause;
- changed files;
- regression and verification evidence;
- protected-asset impact;
- remaining risk and rollback notes;
- exact next action.
